---
description: "Task list for the Arc Flash Calculator (IEEE 1584-2018 / NFPA 70E-2024)"
---

# Tasks: Arc Flash Calculator

**Input**: Design documents from `/specs/012-arc-flash/`
**Prerequisites**: [plan.md](./plan.md), [spec.md](./spec.md), [research.md](./research.md), [data-model.md](./data-model.md), [contracts/calculation-api.md](./contracts/calculation-api.md), [quickstart.md](./quickstart.md)

**Tests**: REQUIRED. Spec FR-023 and Constitution Principle V (TDD, non-negotiable for calculation logic) both require them. Test tasks in each story come first and MUST fail before the matching implementation.

**Organization**: Tasks are grouped by user story (spec US1–US5) so each story can be built and tested on its own.

## Format: `[ID] [P?] [Story] Description`

- **[P]**: Can run in parallel (different files, no dependency on incomplete tasks)
- **[Story]**: US1–US5 from spec.md
- Paths are relative to the repo root `D:\prompteng\elec_calc\`

## Conventions every task must follow (from research R11 / project memory)

- Internal units are **SI** (V, kA, mm, ms, J/cm²). Convert only at UI/PDF edges. 1 cal/cm² = 4.184 J/cm². 1 in = 25.4 mm.
- Arithmetic: **native `number`**, not mathjs (plan D2 / research R5).
- Store handlers read state via `useArcFlashStore.getState()` (stale-closure rule). Never use `useCallback([store])`.
- Numeric `<Input>`s use focus/blur local string state. Never bind a number directly.
- Components in `components/arc-flash/` are presentational (props in, callbacks out). Only `ArcFlashTool.tsx` and `ArcFlashHistorySidebar.tsx` import the store.
- Alert styling: error `bg-destructive/10 border-destructive/50` + `AlertCircle`; warning `bg-yellow-50 border-yellow-200` + `AlertTriangle`; info `bg-blue-50 border-blue-200` + `Info`.
- Reference implementation for patterns: `app/conduit-fill/ConduitFillTool.tsx`, `stores/useConduitFillStore.ts`, `lib/pdfGenerator.conduitFill.ts`, `components/conduit-fill/*`.

---

## Phase 1: Setup (Shared Infrastructure)

**Purpose**: Directories and the golden-data test fixture

- [X] T001 Create directories `lib/calculations/arc-flash/`, `components/arc-flash/`, `app/arc-flash/`, `__tests__/unit/calculations/arc-flash/`, `__tests__/fixtures/arc-flash/` and `scripts/arc-flash/`
- [X] T002 [P] Write the fixture generator `scripts/arc-flash/make-golden-subset.mjs`. It (a) downloads `https://raw.githubusercontent.com/jgrimard/arc-flash-calculator/main/ieee_1584_spreadsheet_results.csv` (144,000 rows; columns `EC,V_oc(kV),I_bf(kA),G(mm),D(mm),T(ms),width(mm),height(mm),depth(mm),I_arc_max,E_joules_max,AFB_max,I_arc_min,E_joules_min,AFB_min`; E in J/cm², AFB in mm), (b) strips `\r`, (c) keeps a deterministic stratified sample of exactly 2,000 rows: for each of the 35 (EC × V_oc) groups take every k-th row so all levels of I_bf/G/D/T/enclosure appear, (d) also force-includes every row with V_oc = 0.6 and every VOA row with V_oc ≥ 1.0 (errata coverage, research R3), and (e) writes `__tests__/fixtures/arc-flash/ieee1584-golden-subset.csv` with the same header
- [X] T003 Run `node scripts/arc-flash/make-golden-subset.mjs`, commit the generated CSV (~320 KB), and write `__tests__/fixtures/arc-flash/README.md`. The README states the provenance (official IEEE 1584-2018 Excel calculator results generated by LiaungYip/arcflash, MIT; redistributed by jgrimard/arc-flash-calculator, MIT), the column units, the sampling rule and how to regenerate

---

## Phase 2: Foundational (Blocking Prerequisites)

**Purpose**: Types and IEEE 1584 coefficient tables. Every story depends on these.

**⚠️ CRITICAL**: No user story work can begin until this phase is complete.

- [X] T004 Create `types/arc-flash.ts` with every type in `specs/012-arc-flash/data-model.md`: enums `ArcFlashStandard`, `ElectrodeConfig`, `EnclosureType`, `ArcingCase`, `PpeOutcome`, `PpeMethod`, `EquipmentClassId`; interfaces `ArcFlashInput`, `IntermediateValues`, `CaseResult`, `EnclosureCorrection`, `ArcFlashWarning` (+ code union), `ArcFlashResult`, `ApproachBoundaries`, `PpeAssessment`, `ArcFlashLabel`, `ArcFlashHistoryEntry`, `FieldError`; store `ArcFlashState` / `ArcFlashActions`
- [X] T005 [P] Create `lib/calculations/arc-flash/ieee1584Tables.ts` with typed constant tables and a header comment citing IEEE 1584-2018 and both MIT source repos:
  - `TABLE_1[level][config]` (k1–k10) and `TABLE_3`/`TABLE_4`/`TABLE_5[config]` (k1–k13). Copy the numbers from `https://github.com/jgrimard/arc-flash-calculator/blob/main/ArcFlashCalculatorClass.js` (static `table1`, `table3`, `table4`, `table5`).
  - `TABLE_7_TYPICAL` / `TABLE_7_SHALLOW` (b1–b3) from the same file.
  - `ENCLOSURE_CONSTANTS` A/B: VCB 4/20, VCBB 10/24, HCB 10/22.
  - `TABLE_2[config]` (k1–k7) from `https://github.com/rwl/arcflash/blob/main/src/tables/table2.rs`. Add a comment: "VOA k7 = 0.33696 verified against IEEE spreadsheet data; the value 0.334627 seen in some sources is a typo".
  - `TYPICAL_EQUIPMENT` (research R10 table, with default config VCB and the 15 kV MCC gap = 152 mm).
- [X] T006 [P] Write `__tests__/unit/calculations/arc-flash/tables.test.ts`: assert every table has all 5 configs (and 3 levels for Table 1); spot-check `TABLE_1[600].VCB.k1 = -0.04287`, `TABLE_1[14300].HOA.k1 = 0.000904`, `TABLE_3.VCB.k12 = -1.598`, `TABLE_5.HOA.k11 = -0.05`, `TABLE_2.VOA.k7 = 0.33696`, `TABLE_7_TYPICAL.VCB = {-0.000302, 0.03441, 0.4325}`, and `TYPICAL_EQUIPMENT['kv15-mcc'].gapMm = 152`
- [X] T007 [P] Write the test helper `__tests__/unit/calculations/arc-flash/helpers/loadGolden.ts`. It reads the fixture CSV with `fs` and returns typed rows `{ config, voltageV (V_oc×1000), boltedFaultKA, gapMm, workingDistanceMm, timeMs, widthMm, heightMm, depthMm, nominal:{iArc,eJ,afb}, reduced:{iArc,eJ,afb} }`

**Checkpoint**: Types and tables exist; `npx vitest run __tests__/unit/calculations/arc-flash/tables.test.ts` passes.

---

## Phase 3: User Story 1 — Incident energy and arc flash boundary (Priority: P1) 🎯 MVP

**Goal**: The engineer enters equipment parameters and two arcing times, and sees the nominal and reduced arcing current, incident energy and arc flash boundary, with the governing case flagged (spec FR-001–FR-009).

**Independent Test**: Enter Annex D.2 (quickstart §3A). The reduced case governs at 53.156 J/cm² / 2669 mm. Annex D.1 (§3B) gives nominal I_arc 12.979 kA and CF 1.284. An out-of-range fault current is blocked with a cited limit (§3D).

### Tests for User Story 1 (write first — must FAIL) ⚠️

- [X] T008 [P] [US1] Write `__tests__/unit/calculations/arc-flash/enclosure.test.ts` for `enclosureCorrection` (research R6):
  - D.1 (4160 V, VCB, H 1143, W 762, D 508): equivalent width 27.632 in, height 45.0 in, EES 36.316, CF 1.284, type 'typical'
  - D.2 (480 V, VCB, 610×610×254): EES 24.016, CF 1.085
  - Shallow case: 480 V, 300×300×200 mm → type 'shallow'
  - Not shallow at depth 203.3 mm, or at 600 V (the rule needs Voc < 600)
  - VOA/HOA → type 'open-air', cf 1
  - Width 1500 mm → capped at 1244.6
- [X] T009 [P] [US1] Write `__tests__/unit/calculations/arc-flash/annexD.test.ts`, asserting to ±0.001 (current/energy) and ±1 mm (AFB).
  - **D.1**: 4160 V, 15 kA, VCB, G 104, D 914.4, H 1143 / W 762 / Depth 508, T 197 / 223 ms.
    - Nominal intermediates: I_arc600 11.117, I_arc2700 12.816, I_arc14300 14.116, I_arc 12.979; E600 8.652, E2700 11.977, E14300 13.367, E 12.152 J/cm²; AFB600 1285, AFB2700 1591, AFB14300 1707, AFB 1606.
    - Reduced intermediates: I 10.856 / 12.515 / 13.786, I_arc 12.675; E 8.980 / 13.018 / 15.602, E 13.343; AFB 1316 / 1678 / 1884, AFB 1704.
  - **D.2**: 480 V, 45 kA, VCB, G 32, D 609.6, 610×610×254, T 61.3 / 319 ms.
    - I_arc600 32.449; nominal I_arc 28.793, E 11.585, AFB 1029.
    - VarCf 0.247, factor 0.877; reduced I_arc 25.244, E 53.156, AFB 2669.
- [X] T010 [P] [US1] Write `__tests__/unit/calculations/arc-flash/golden.test.ts`: for every fixture row (via `loadGolden`), run `calculateCase` for the nominal and reduced cases. Use `enclosureCorrection` for CF. Note the fixture's T applies to both cases. Assert relative error ≤ 1e-4 for I_arc, E and AFB. Use `it.each` grouped by config so failures name the coefficient row.
- [X] T011 [P] [US1] Write `__tests__/unit/calculations/arc-flash/errata.test.ts` (research R3):
  - (a) Voc = 600 V exactly gives `modelPath = 'LV'` and matches the fixture rows with V_oc = 0.6
  - (b) VOA at 4160 V and 10 kV, reduced case, matches the fixture rows. This proves the reduced intermediate current is used in both the k3 and k13 terms.
- [X] T012 [P] [US1] Write `__tests__/unit/calculations/arc-flash/calculator.test.ts` for `calculateArcFlash`:
  - each case uses its own time
  - governing = higher E, and a tie → 'nominal'
  - E is linear in T (2×T → 2×E)
  - `applyTwoSecondCap` caps the times at 2000 ms only when set
  - warning codes `TIME_GT_2S`, `REDUCED_TIME_SHORTER`, `ENCLOSURE_CAPPED`, `OPENING_LT_4G` and `LOW_VOLTAGE_SUSTAIN` (208–240 V) are emitted
  - `reduced.arcingCurrentKA < nominal.arcingCurrentKA`
  - invalid input throws `ArcFlashRangeError`
- [X] T013 [P] [US1] Write `__tests__/unit/calculations/arc-flash/validation.test.ts` for `validateArcFlashInput`. Cover every error code in the contracts §4 taxonomy with values just inside and just outside each limit:
  - voltage 207/208/15000/15001
  - I_bf 0.49/0.5/106/106.1 at 480 V, and 0.19/0.2/65/65.1 at 4160 V
  - gap 6.34/6.35/76.2/76.3 (LV) and 19.04/19.05/254/254.1 (MV)
  - working distance 304/305
  - enclosure required for VCB and ignored for VOA
  - every message includes its clause
- [X] T014 [US1] (Red run DONE 2026-10-04: 6 files failed on missing modules; user APPROVED test expectations 2026-10-04) Run `npx vitest run __tests__/unit/calculations/arc-flash` and confirm T008–T013 fail (Red). **USER APPROVAL CHECKPOINT** (Constitution V): show the user the Annex D expectations and the golden-test tolerance. Proceed only after approval.

### Implementation for User Story 1

- [X] T015 [US1] In `lib/calculations/arc-flash/ieee1584.ts`, implement:
  - `variationCorrectionFactor(config, voltageKV)` = k1·V⁶ + k2·V⁵ + k3·V⁴ + k4·V³ + k5·V² + k6·V + k7 (Table 2)
  - `intermediateArcingCurrent(level, config, Ibf, G)` = 10^(k1 + k2·log10 Ibf + k3·log10 G) × (k4·Ibf⁶ + k5·Ibf⁵ + k6·Ibf⁴ + k7·Ibf³ + k8·Ibf² + k9·Ibf + k10) (Eq. 1)
  - `enclosureCorrection` per research R6 (piecewise equivalent width/height with Eq. 11/12, capped variants, VCB height > 1244.6 → 49 in, Eq. 14 typical / 1÷Eq. 15 shallow, open-air → 1)

  Run T008 to green.
- [X] T016 [US1] In `lib/calculations/arc-flash/ieee1584.ts`, implement `calculateCase`.
  - **Shared definitions**:
    - `x(k, I_k3, I_k13) = k1 + k2·log10 G + k3·I_k3/(k4·Ibf⁷ + k5·Ibf⁶ + k6·Ibf⁵ + k7·Ibf⁴ + k8·Ibf³ + k9·Ibf² + k10·Ibf) + k11·log10 Ibf + k13·log10 I_k13 + log10(1/CF)`
    - `E = 12.552/50 · T · 10^(x + k12·log10 D)` (J/cm²)
    - `AFB = 10^((x − log10(20/T)) / −k12)` (mm)
  - **LV path** (Voc ≤ 600 V, Table 3):
    - `I_arc = 1/√((0.6/V)²·(1/I600² − (0.6² − V²)/(0.6²·Ibf²)))`, with V in kV (Eq. 25)
    - Reduced case: `I_arc ×= (1 − 0.5·VarCf)`
    - Use the **unreduced I600** for I_k3 and the (possibly reduced) I_arc for I_k13
  - **MV path** (Voc > 600 V, Tables 3/4/5):
    - Reduced case: multiply each of I600, I2700 and I14300 by (1 − 0.5·VarCf)
    - At each level, use that level's (reduced) current for both I_k3 and I_k13
    - Interpolate I_arc, E and AFB with V in kV:
      - `X1 = (X2700 − X600)/2.1·(V − 2.7) + X2700`
      - `X2 = (X14300 − X2700)/11.6·(V − 14.3) + X14300`
      - `X3 = X1·(2.7 − V)/2.1 + X2·(V − 0.6)/2.1`
      - Result = X2 if V > 2.7, otherwise X3
  - Fill `IntermediateValues`.

  Run T009, T010 and T011 to green.
- [X] T017 [US1] Implement `calculateArcFlash(input)` in `lib/calculations/arc-flash/arcFlashCalculator.ts`, per contracts §2:
  - Export `ArcFlashRangeError`.
  - Compute the enclosure correction once, then both cases with their own times (after the optional 2 s cap).
  - Set `governingCase` (tie → nominal), `modelPath` and `varCf`.
  - Collect warnings with clause text.
  - Set `standardRefs` to `['IEEE 1584-2018 §4.4–4.10', 'IEEE 1584-2018 Eq. 1, 25', 'IEEE 1584-2018 Tables 1–5, 7']` and `calculatedAt`.

  Run T012 to green.
- [X] T018 [P] [US1] Implement `lib/validation/arcFlashValidation.ts`:
  - Zod 4 schema `arcFlashInputSchema` with voltage-dependent `superRefine` rules (research R7)
  - `validateArcFlashInput(input)` returning `{success, data} | {success:false, errors: FieldError[]}`
  - Messages and clauses exactly as in the contracts §4 table

  Run T013 to green.
- [X] T019 [US1] Create `stores/useArcFlashStore.ts` (Zustand `create()(persist(...))`, name `electromate-arc-flash`). Include:
  - Input fields and `standard` (default 'NEC')
  - `result`, `validationErrors`, `isStale`
  - Actions `setField`, `setEnclosure`, `setSameTimeForBoth` (mirrors nominal → reduced while on), `setResult`, `reset`
  - `partialize` excludes result, errors and UI flags
  - Defaults: Annex D.2-like LV switchgear (480 V, 45 kA, VCB, 32 mm, 609.6 mm, 610×610×254, 61.3 ms / 319 ms)
- [X] T020 [P] [US1] Create `components/arc-flash/ArcFlashInputForm.tsx` (presentational):
  - Fields: equipment ID, voltage (V), frequency (50/60), bolted fault (kA), electrode configuration select (with one-line descriptions of VCB/VCBB/HCB/VOA/HOA), gap (mm), working distance (mm), enclosure H/W/D (mm; hidden for VOA/HOA)
  - Arcing time at nominal current (ms) and at reduced current (ms), plus a "Use same time for both" checkbox and a helper note that the reduced-current time is normally ≥ nominal
  - "Cap arcing time at 2 s" checkbox, shown only when either time > 2000
  - Inline field errors from `FieldError[]`
  - Focus/blur numeric inputs
- [X] T021 [P] [US1] Create `components/arc-flash/ArcFlashResults.tsx` (presentational):
  - Two side-by-side case cards (arcing current kA, arcing time, E in J/cm² and cal/cm², AFB in mm and ft-in), with a "Governs" badge on the governing case
  - A warning list using the alert styles
  - A collapsible "Calculation details" section: model path, VarCf and reduction factor, enclosure type/EES/CF, MV intermediates table, standard refs (FR-009)
  - A "stale" overlay when inputs changed since the last calculation
- [X] T022 [US1] Create `app/arc-flash/ArcFlashTool.tsx` ('use client'):
  - Calculate handler reads `useArcFlashStore.getState()`, validates (shows errors; stops on failure), calls `calculateArcFlash`, then `setResult`
  - Renders the form and results
  - Header shows the title "Arc Flash Calculator", the subtitle "IEEE 1584-2018 · NFPA 70E-2024" and the FR-021 disclaimer
- [X] T023 [US1] Create `app/arc-flash/page.tsx` with `metadata` (title "Arc Flash Calculator | ElectroMate", description, keywords: arc flash, incident energy, IEEE 1584-2018, arc flash boundary, NFPA 70E, PPE category), rendering `<main className="container mx-auto px-4 py-8 max-w-6xl"><ArcFlashTool/></main>`
- [X] T024 [US1] Add Arc Flash under "Protection & Safety":
  - `components/layout/Sidebar.tsx`: href `/arc-flash`, Lucide icon `Flame`, description "Incident energy & PPE per IEEE 1584-2018"
  - `components/layout/TopNavigation.tsx`: same entry, no icon
  - `app/page.tsx`: add to the `calculatorCards` array
- [X] T025 [US1] (DONE 2026-10-04: 79/79 tests, build OK, /arc-flash SSR-renders; interactive click-through of §3A/B/D folded into T049) Run `npx vitest run __tests__/unit/calculations/arc-flash` (all green) and `npx next build` (zero TS errors; `/arc-flash` listed). Manually verify quickstart §3A, §3B and §3D.

**Checkpoint**: The MVP calculation is usable and verified against Annex D and the IEEE golden data.

---

## Phase 4: User Story 2 — PPE category and recommended clothing (Priority: P1)

**Goal**: Map the governing incident energy to an NFPA 70E-2024 PPE outcome, list the clothing and equipment, show the shock approach boundaries, and offer the table method (spec FR-010–FR-013).

**Independent Test**: Incident energies of 1.0, 3.9, 7.5, 20 and 39 cal/cm² give below-threshold, 1, 2, 3 and 4; 40.01 gives DANGER. Quickstart §3C shows DANGER and §3F shows the table method applicable, then not applicable.

### Tests for User Story 2 (write first — must FAIL) ⚠️

- [ ] T026 [P] [US2] Write `__tests__/unit/calculations/arc-flash/ppe.test.ts`:
  - `ppeCategoryFromEnergy` at 1.19→below, 1.2→1, 4.0→1, 4.01→2, 8.0→2, 8.01→3, 25.0→3, 25.01→4, 40.0→4, 40.01→danger
  - Min arc ratings 4/8/25/40 cal/cm² and 16.75/33.5/104.7/167.5 J/cm²
  - `approachBoundaries`: 120 V → LAB 3048/1067 mm with RAB 'avoid-contact'; 480 V → 3048/1067/305; 4160 V → 3048/1524/660 (imperial-derived mm, R8)
  - `evaluateTableMethod('panelboard-le240', 208 V, 20 kA, 25 ms, 457.2 mm)` → applicable, Cat 1, AFB 485 mm; at 30 kA → not applicable, with `failedLimits` naming the 25 kA limit; working distance 400 mm → fails the 455 mm minimum
  - `assessPpe` on the danger result → `minArcRatingCalcm2 = null`

### Implementation for User Story 2

- [ ] T027 [P] [US2] Create `lib/standards/nfpa70e.ts`:
  - **`PPE_THRESHOLDS`**: 1.2 / 4 / 8 / 25 / 40 cal/cm² with J/cm² equivalents.
  - **`PPE_ITEMS`**: per category, *paraphrased* clothing and equipment item names (not verbatim NFPA text; research R8 / plan D6).
    - Cat 1: AR long-sleeve shirt and pants or AR coverall; AR face shield or AR hood; AR outerwear as needed; hard hat; safety glasses or goggles; hearing protection; heavy-duty leather, AR or rubber-insulating gloves; leather footwear as needed.
    - Cat 2: as Cat 1, but AR hood or AR face shield plus AR balaclava, and leather footwear required.
    - Cat 3 and 4: an AR clothing system rated ≥ 25 / ≥ 40 cal/cm² (shirt, pants, coverall, flash suit jacket and pants as required); AR flash suit hood; AR gloves or rubber-insulating gloves with protectors; AR outerwear as needed; hard hat; safety glasses or goggles; hearing protection; leather footwear.
  - **`TABLE_130_7_C_15_A`**: the 11 AC rows from research R8. Each row has id, label, voltage range, max kA, max clearing s, min working distance mm, category and AFB mm.
  - **`APPROACH_BOUNDARIES`** (Table 130.4(E)(a)): imperial source values in inches. The metric column goes in a separate `APPROACH_BOUNDARIES_METRIC_2024` const marked `// TODO(T031): verify vs licensed NFPA 70E-2024`.
  - Header comment citing NFPA 70E-2024 clause numbers.
- [ ] T028 [US2] Implement `lib/calculations/arc-flash/ppe.ts`, per contracts §3:
  - `ppeCategoryFromEnergy`, `approachBoundaries`, `evaluateTableMethod` (uses the **nominal** arcing time) and `assessPpe(result, input, standard)`
  - For IEC, `iecRequirement` stays null here; US4 fills it

  Run T026 to green.
- [ ] T029 [P] [US2] Create `components/arc-flash/PpeAssessmentCard.tsx` (presentational):
  - Large category badge (1–4 colour-coded), or a "Below 1.2 cal/cm² — no arc-rated PPE category required; wear non-melting clothing" info state, or a red DANGER state: "Exceeds 40 cal/cm² — no PPE category applies. De-energize or reduce the hazard (e.g., faster clearing time)" (spec US2-AS2)
  - Minimum arc rating, clothing and equipment lists, LAB/RAB, the table-method result or a "not applicable: <failedLimits>" message, and clause citations
  - Non-colour cues (icon and text) for accessibility
- [ ] T030 [US2] Integrate PPE:
  - Add `ppeMethod` and `tableRowId` fields to the store (T019 file) and a PPE-method radio plus table-row select to `ArcFlashInputForm.tsx`
  - Add the `TABLE_ROW_REQUIRED` rule to `arcFlashValidation.ts`
  - In `ArcFlashTool.tsx`, call `assessPpe` after `calculateArcFlash`, store the `ppe` and render `PpeAssessmentCard`
  - Verify quickstart §3C and §3F
- [ ] T031 [US2] **HUMAN TASK — release-blocking data verification**: ask the user to confirm the NFPA 70E-2024 Table 130.4(E)(a) metric values (LAB/RAB for 50–150 V, 151–750 V and 751 V–15 kV) and the AFB/limit values of the 11 Table 130.7(C)(15)(a) rows against a licensed copy. Then update `lib/standards/nfpa70e.ts`, remove the TODO and record the confirmation in a PHR.

**Checkpoint**: US1 + US2 make a complete, safety-relevant P1 deliverable.

---

## Phase 5: User Story 3 — Label preview and PDF report (Priority: P2)

**Goal**: An on-screen NFPA 70E 130.5(H) label and a professional PDF (spec FR-017, FR-018; Constitution VI).

**Independent Test**: After quickstart §3A, the label shows WARNING with all required fields. §3C shows DANGER. The exported PDF contains every input, both cases, PPE, boundaries, the label and the references (§3H).

### Tests for User Story 3 (write first — must FAIL) ⚠️

- [ ] T032 [P] [US3] Write `__tests__/unit/calculations/arc-flash/pdf.test.ts`:
  - `generateArcFlashPDF` returns a jsPDF with ≥ 1 page
  - The text output (via `doc.output('datauristring')` decoded, or by spying on `doc.text`) contains "IEEE 1584-2018", "NFPA 70E-2024", "Governing", both case energies, the PPE outcome, "WARNING" or "DANGER", and the disclaimer
  - Also test the pure `buildArcFlashLabel(input, result, ppe, standard)`: signal word at 39.99 vs 40.0 cal/cm², and every field present

### Implementation for User Story 3

- [ ] T033 [P] [US3] Add the pure `buildArcFlashLabel` to `lib/calculations/arc-flash/label.ts` (fields per data-model `ArcFlashLabel`; DANGER iff governing E ≥ 40 cal/cm²). Create `components/arc-flash/ArcFlashLabelPreview.tsx`:
  - ANSI Z535-style label: orange WARNING or red DANGER header band with a ⚠ symbol
  - Rows: "Arc Flash Hazard"; Arc Flash Boundary; Incident Energy at working distance; PPE category or minimum arc rating; Nominal voltage; Limited approach; Restricted approach; Equipment ID; Date
  - Fixed aspect ratio of about 4×6 in
- [ ] T034 [US3] Create `lib/pdfGenerator.arcFlash.ts` with `generateArcFlashPDF` and `downloadArcFlashPDF` (pattern: `lib/pdfGenerator.conduitFill.ts` — A4 portrait, mm, `yPosition` cursor, `checkPage()`, blob download). The PDF has these sections:
  1. Header, project, equipment ID, timestamp and app version
  2. Inputs table with units
  3. Enclosure correction
  4. Nominal and reduced case results, the governing case in a highlighted box, MV intermediates when applicable
  5. PPE assessment and approach boundaries
  6. Label drawn with jsPDF primitives
  7. References with equation/clause numbers
  8. Constitution VI disclaimer + FR-021 disclaimer

  Run T032 to green.
- [ ] T035 [US3] Integrate into `ArcFlashTool.tsx`: a "Label preview" toggle or tab and an "Export PDF" button (with an `isExportingPDF` state, disabled until a result exists). Verify quickstart §3H in Chrome.

**Checkpoint**: The results can be documented for compliance.

---

## Phase 6: User Story 4 — NEC / IEC presentation modes (Priority: P2)

**Goal**: A standard switcher that changes units, PPE wording and label wording, never the numbers (spec FR-014, FR-015, SC-006; research R9).

**Independent Test**: Quickstart §3E. The same inputs give identical numbers in both modes. IEC shows J/cm² first and "ATPV/ELIM ≥ 53.2 J/cm² (IEC 61482-1-1), garments per IEC 61482-2".

### Tests for User Story 4 (write first — must FAIL) ⚠️

- [ ] T036 [P] [US4] Write `__tests__/unit/calculations/arc-flash/units.test.ts`:
  - mm↔in round-trip within 1e-9
  - J/cm²↔cal/cm² using 4.184
  - `formatDistance(1029, 'NEC')` → "3 ft 5 in (1029 mm)"; `formatDistance(1029, 'IEC')` → "1029 mm (1.03 m)"
  - `formatEnergy(53.156, 'IEC')` puts J/cm² first
  - SC-006: `calculateArcFlash` gives deep-equal numeric results whichever `standard` value is in the input
  - `assessPpe(..., 'IEC').iecRequirement.minArcRatingJcm2` equals the governing E rounded up to 0.1 J/cm²

### Implementation for User Story 4

- [ ] T037 [P] [US4] Create `lib/calculations/arc-flash/units.ts` with `mmToIn`, `inToMm`, `jToCal`, `calToJ`, `formatDistance`, `formatEnergy` and `formatTime` (unit order depends on the standard). Run the format tests in T036 to green.
- [ ] T038 [US4] Extend `assessPpe` in `lib/calculations/arc-flash/ppe.ts`. When the standard is 'IEC', set `iecRequirement = { minArcRatingJcm2: ceil(E·10)/10, text: 'Arc-rated clothing with ATPV or ELIM (IEC 61482-1-1) ≥ X J/cm²; garments conforming to IEC 61482-2' }` and add the informational note that IEC 61482-1-2 box-test classes APC 1/APC 2 are not selected from incident energy. Run T036 to green.
- [ ] T039 [US4] UI switcher:
  - Add a NEC/IEC segmented control to the `ArcFlashTool.tsx` header (pattern from conduit-fill), with `setStandard` in the store
  - The input form shows distances in inches for NEC (stored as mm and converted on blur) and mm for IEC
  - Results, `PpeAssessmentCard` (IEC requirement text instead of the category list in IEC mode) and `ArcFlashLabelPreview` use the `units.ts` formatters
- [ ] T040 [US4] Make `lib/pdfGenerator.arcFlash.ts` use the selected standard's units and PPE wording. Extend T032 with an IEC-mode assertion containing "IEC 61482".

**Checkpoint**: Dual-standard parity with the other ElectroMate calculators.

---

## Phase 7: User Story 5 — History, reference guide, equipment pre-fill (Priority: P3)

**Goal**: Reuse past calculations, pre-fill typical values, and explain configurations and limits (spec FR-016, FR-019, FR-020).

**Independent Test**: Run three calculations, reload, and all three are in history; selecting one restores inputs and results (§3G). Selecting "LV switchgear" pre-fills 32 mm / 508×508×508 / 609.6 mm. The reference dialog lists the configurations, typical values, thresholds and errata.

### Tests for User Story 5 (write first — must FAIL) ⚠️

- [ ] T041 [P] [US5] Write `__tests__/unit/calculations/arc-flash/store.test.ts` (the repo's `vitest.config.ts` already uses `environment: 'jsdom'`, so `localStorage` is available; call `localStorage.clear()` and reset the store in `beforeEach`. This is the first store test in the repo, so there's no existing pattern to copy):
  - `addToHistory` uses FIFO capped at 50 and the key `electromate-arc-flash-history`
  - `loadFromHistory` restores input, result and ppe
  - `applyEquipmentClass('lv-switchgear')` sets gap 32, enclosure 508×508×508, working distance 609.6 and config VCB
  - Editing a pre-filled field sets `equipmentClass = 'custom'`

### Implementation for User Story 5

- [ ] T042 [US5] (history + applyEquipmentClass actions already implemented in T019 because the shared types require them; T041 tests still gate this task) Extend `stores/useArcFlashStore.ts`:
  - History helpers `getHistory`/`saveHistory` (try/catch, SSR-safe)
  - Actions `addToHistory`, `loadFromHistory`, `removeFromHistory`, `clearHistory`, `applyEquipmentClass`
  - The custom-on-edit rule
  - `ArcFlashTool.tsx` adds a history entry after each successful calculation (title = equipment ID or `${V} V ${config} ${Ibf} kA`)

  Run T041 to green.
- [ ] T043 [P] [US5] Create `components/arc-flash/ArcFlashHistorySidebar.tsx` (pattern: `components/conduit-fill/ConduitFillHistorySidebar.tsx`): list entries with title, date, governing cal/cm² and a PPE badge; restore, delete and clear-all with confirmation.
- [ ] T044 [P] [US5] Create `components/arc-flash/ArcFlashReferenceDialog.tsx` (shadcn Dialog) with these sections:
  1. Electrode configurations VCB/VCBB/HCB/VOA/HOA, with plain-language descriptions and a simple inline SVG diagram each
  2. Typical equipment values (the `TYPICAL_EQUIPMENT` table)
  3. Model applicability ranges (research R7)
  4. Why two arcing times (Annex D.2 example)
  5. PPE thresholds and the table method
  6. IEC 61482 notes
  7. A "Differences from the IEEE spreadsheet v2.6.6" note (research R3)
  8. Standards cited and the disclaimer
- [ ] T045 [US5] Add an equipment-class select at the top of `ArcFlashInputForm.tsx` (calls `applyEquipmentClass`) and wire the history toggle and reference dialog button into the `ArcFlashTool.tsx` header. Verify quickstart §3G.

**Checkpoint**: All five user stories work.

---

## Phase 8: Polish & Cross-Cutting Concerns

- [ ] T046 [P] Accessibility pass on `components/arc-flash/*` and `app/arc-flash/ArcFlashTool.tsx`:
  - every input has a `<Label htmlFor>`
  - the results region is `aria-live="polite"`
  - DANGER and WARNING are conveyed by text and icon, not only colour
  - the label preview has an `aria-label` summary
  - everything is keyboard-reachable (WCAG 2.1 AA, constitution Code Quality)
- [ ] T047 [P] Wrap the calculator body in an error boundary (`components/arc-flash/ArcFlashErrorBoundary.tsx`, a class component with a reset button). An unexpected throw shows a friendly message, never a blank page.
- [ ] T048 Write `scripts/arc-flash/verify-full-golden.mjs` (not part of CI). It downloads the full 144k CSV, runs the compiled engine on every row in both cases, and prints the max relative error per quantity. Run it once and record the output in the PR description. The target is ≤ 1e-4; research measured 2.4e-6.
- [ ] T049 Run the full `npx vitest run` (the whole repo, to catch regressions) and `npx next build`. Then walk through quickstart §3A–§3H and fix anything found.

---

## Phase 9: Constitution Compliance Verification

- [ ] T050 [P] Accuracy (Principle I): confirm `annexD.test.ts`, `golden.test.ts` and `errata.test.ts` pass and the T048 output is recorded. Confirm `ieee1584Tables.ts` cites its sources and the VOA k7 note.
- [ ] T051 [P] Safety (Principle II): manually check that every warning code renders with its clause, the DANGER state is unmistakable, and validation feedback appears within 100 ms of an edit.
- [ ] T052 [P] Traceability and documentation (Principles III, VI): the UI details section and the PDF show the IEEE 1584-2018 equation numbers, NFPA 70E-2024 clauses and IEC 61482 part numbers with years; the PDF includes the timestamp, version and both disclaimers; the PDF opens correctly in Chrome, Firefox, Edge and (if available) Safari.
- [ ] T053 Test-first record (Principle V): confirm T014's Red run and the user approval happened (PHR exists), and list any test-coverage gaps with justification in the PR description.
- [ ] T054 ADR follow-up: if the user ran `/sp.adr native-arithmetic-for-empirical-models`, link the ADR in `specs/012-arc-flash/plan.md` (Complexity Tracking row). Otherwise list it as an open item in the PR description.

**Checkpoint**: Ready for `/sp.git.commit_pr`.

---

## Dependencies & Execution Order

### Phase Dependencies

- **Setup (Phase 1)**: none. T003 depends on T002.
- **Foundational (Phase 2)**: depends on T001. T006 depends on T005, and T007 on T003. **Blocks all stories.**
- **US1 (Phase 3)**: depends on Phase 2.
- **US2 (Phase 4)**: needs `ArcFlashResult` from US1's engine (T017). The UI integration (T030) needs T022.
- **US3 (Phase 5)**: needs US1 + US2 results (the label shows the PPE).
- **US4 (Phase 6)**: needs US1 UI. T038 extends `ppe.ts` (US2), and T040 extends the PDF (US3).
- **US5 (Phase 7)**: needs the US1 store/UI. Independent of US2–US4.
- **Polish and Compliance (8–9)**: after the desired stories.

### Story completion order

```
Setup → Foundational → US1 ─┬─ US2 ─┬─ US3 ─┐
                            │       └───────┼─ US4 ─┐
                            └─ US5 ─────────┴───────┴─ Polish → Compliance
```

### Within each story

Tests (fail) → pure calculation/data modules → presentational components → Tool integration → manual quickstart check.

### Parallel Opportunities

- Phase 2: T005 ∥ T007 (after T003). T006 follows T005.
- US1 tests: T008 ∥ T009 ∥ T010 ∥ T011 ∥ T012 ∥ T013 (six separate files).
- US1 implementation: T018 (validation) ∥ T015–T017 (engine). T020 ∥ T021 (components) once T019 exists.
- US2: T026 ∥ T027, then T028. T029 ∥ T028.
- US3: T032 ∥ T033.
- US4: T036 ∥ T037.
- US5: T043 ∥ T044 (after T042). **US5 can run in parallel with US2–US4** after US1.
- Polish: T046 ∥ T047.

---

## Parallel Example: User Story 1

```bash
# Write all US1 tests together (all must fail):
Task: "enclosure.test.ts — D.1/D.2 EES & CF, shallow/typical/open-air/capped"
Task: "annexD.test.ts — every D.1/D.2 published value"
Task: "golden.test.ts — 2,000-row IEEE spreadsheet subset, both cases, ≤1e-4"
Task: "errata.test.ts — 600 V LV path; VOA MV reduced"
Task: "calculator.test.ts — two times, governing, 2 s cap, warnings"
Task: "validation.test.ts — every range edge and error code"

# Then, in parallel:
Task: "ieee1584.ts + arcFlashCalculator.ts (T015→T016→T017)"
Task: "arcFlashValidation.ts (T018)"
```

---

## Implementation Strategy

### MVP first (US1, then US2)

1. Phase 1 + 2 (fixture, types, tables).
2. US1: tests Red → **user approval** → engine Green → UI → **STOP and validate** with quickstart §3A/B/D.
3. US2 straight after. Arc flash results without PPE aren't safe to ship to field users, so **US1 + US2 together are the releasable MVP**. T031 (NFPA metric verification) blocks release.

### Incremental delivery

4. US3 (label + PDF) → compliance documentation.
5. US4 (IEC mode) → international parity.
6. US5 (history, reference, pre-fill) → productivity. It can be built alongside 4–5.
7. Polish → Compliance → `/sp.git.commit_pr`.

---

## Notes

- 54 tasks in total. Every task names its file(s). Calculation tasks carry their formulas or point to research R4/R6/R7, so they don't depend on chat context.
- The research prototype lived in a session scratchpad and is **not** in the repo. T015–T016 restate its logic in full.
- Commit after each green test group. Create a PHR per implementation session (red/green/refactor stages).
